<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>VG Series Cooling Tower Fans — PITON LLC | Axial Fan Systems</title>
  <meta name="description" content="VG Series axial fans for cooling towers: VG-25, VG-50SK, VG-50SD, VG-70SK, VG-70SD, VG-104. Composite blades, 2.5m to 10.4m diameter. Full specifications." />
  <link rel="stylesheet" href="/src/css/variables.css" />
  <link rel="stylesheet" href="/src/css/base.css" />
  <link rel="stylesheet" href="/src/css/layout.css" />
  <link rel="stylesheet" href="/src/css/animations.css" />
  <link rel="stylesheet" href="/src/css/components.css" />
  <link rel="stylesheet" href="/src/css/mobile-menu.css" />
  <link rel="stylesheet" href="/src/css/modal.css" />
  <link rel="stylesheet" href="/src/css/products.css" />

  <script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "Product",
    "name": "VG Series Cooling Tower Fans",
    "manufacturer": { "@type": "Organization", "name": "PITON LLC" },
    "description": "Axial fans for cooling towers, composite blades, diameters from 2500mm to 10400mm",
    "category": "Industrial Fans"
  }
  </script>
</head>
<body>

  <a href="#main" class="skip-link">Skip to main content</a>

  <!-- NAVBAR -->
  <nav class="navbar" role="navigation" aria-label="Main navigation">
    <div class="navbar__inner">
      <a href="/" class="navbar__logo">
        <div>
          <span class="navbar__logo-text">PI<span class="navbar__logo-accent">TON</span></span>
          <span class="navbar__logo-sub">Industrial Fan Systems</span>
        </div>
      </a>
      <div class="navbar__links" id="navLinks">
        <a href="/" class="navbar__link">Home</a>
        <a href="/about.html" class="navbar__link">About</a>
        <a href="/products.html" class="navbar__link navbar__link--active">Products</a>
        <a href="/clients.html" class="navbar__link">Clients</a>
        <a href="/contact.html" class="navbar__link">Contact</a>
      </div>
      <a href="/contact.html" class="btn btn--primary btn--sm navbar__cta">Request Quote</a>
      <button class="navbar__toggle" id="navToggle" aria-label="Toggle navigation menu" aria-expanded="false">
        <span class="navbar__toggle-bar"></span>
        <span class="navbar__toggle-bar"></span>
        <span class="navbar__toggle-bar"></span>
      </button>
    </div>
    <div class="mobile-menu" id="mobileMenu">
      <a href="/" class="mobile-menu__link">Home</a>
      <a href="/about.html" class="mobile-menu__link">About</a>
      <a href="/products.html" class="mobile-menu__link">Products</a>
      <a href="/clients.html" class="mobile-menu__link">Clients</a>
      <a href="/contact.html" class="mobile-menu__link">Contact</a>
      <a href="/contact.html" class="btn btn--primary" style="margin-top: 16px;">Request Quote</a>
    </div>
  </nav>

  <main id="main">

    <!-- Product Hero -->
    <div class="product-hero">
      <div class="container">
        <div class="product-hero__breadcrumb">
          <a href="/">Home</a> / <a href="/products.html">Products</a> / <span>Cooling Tower Fans</span>
        </div>
        <h1 class="product-hero__title">VG Series Cooling Tower Fans</h1>
        <p class="product-hero__subtitle">
          Axial fans designed for induced-draft cooling towers. Composite blades with stainless steel 
          leading-edge protection. Diameters from 2,500mm to 10,400mm.
        </p>
      </div>
    </div>

    <!-- Key Info Cards -->
    <section class="section--sm">
      <div class="container">
        <div class="info-grid reveal-stagger">
          <div class="info-card">
            <div class="info-card__value">2.5–10.4m</div>
            <div class="info-card__label">Diameter Range</div>
          </div>
          <div class="info-card">
            <div class="info-card__value">11–200kW</div>
            <div class="info-card__label">Motor Power</div>
          </div>
          <div class="info-card">
            <div class="info-card__value">43–750</div>
            <div class="info-card__label">Flow Rate (m³/s)</div>
          </div>
          <div class="info-card">
            <div class="info-card__value">380/6000V</div>
            <div class="info-card__label">Operating Voltage</div>
          </div>
        </div>
      </div>
    </section>

    <!-- Product Content -->
    <section class="section">
      <div class="container">
        <div class="product-layout">

          <!-- Main Content -->
          <div>
            <h2>Complete VG Series Specifications</h2>
            <div class="accent-line accent-line--left"></div>
            <p style="margin-top: var(--space-lg); margin-bottom: var(--space-xl); font-size: var(--text-lg); color: var(--color-steel);">
              The VG Series encompasses PITON's complete range of cooling tower fans, from compact 
              2.5-meter units to the massive 10.4-meter VG-104 for large-scale industrial cooling towers. 
              All models feature composite fiberglass blades with stainless steel leading-edge protection 
              and unlimited blade angle adjustment.
            </p>

            <!-- Full Spec Table -->
            <div class="spec-table-wrap reveal">
              <table class="spec-table" aria-label="VG Series cooling tower fan specifications">
                <thead>
                  <tr>
                    <th>Model</th>
                    <th>Flow Rate (m³/s)</th>
                    <th>Pressure (Pa)</th>
                    <th>Diameter (mm)</th>
                    <th>RPM</th>
                    <th>Motor Power (kW)</th>
                    <th>Motor Type</th>
                    <th>Voltage (V)</th>
                  </tr>
                </thead>
                <tbody>
                  <tr>
                    <td>VG-25LS</td>
                    <td>43.5</td>
                    <td>140</td>
                    <td>2,500</td>
                    <td>375</td>
                    <td>11</td>
                    <td>ВАСО 12-24-24</td>
                    <td>380</td>
                  </tr>
                  <tr>
                    <td>VG-50SK</td>
                    <td>136.9</td>
                    <td>180</td>
                    <td>5,000</td>
                    <td>187.5</td>
                    <td>30</td>
                    <td>ВАСО 16-32-16</td>
                    <td>380</td>
                  </tr>
                  <tr>
                    <td>VG-50SD</td>
                    <td>136.9</td>
                    <td>180</td>
                    <td>5,000</td>
                    <td>187.5</td>
                    <td>30</td>
                    <td>АСВО 16-32-16</td>
                    <td>380</td>
                  </tr>
                  <tr>
                    <td>VG-70SK</td>
                    <td>366.8</td>
                    <td>160</td>
                    <td>7,000</td>
                    <td>176.5</td>
                    <td>75</td>
                    <td>ВАСО 17-34-16</td>
                    <td>380</td>
                  </tr>
                  <tr>
                    <td>VG-70SD</td>
                    <td>366.8</td>
                    <td>160</td>
                    <td>7,000</td>
                    <td>176.5</td>
                    <td>75</td>
                    <td>АСВО 17-34-16</td>
                    <td>380</td>
                  </tr>
                  <tr>
                    <td>VG-104</td>
                    <td>750</td>
                    <td>170</td>
                    <td>10,400</td>
                    <td>111</td>
                    <td>200</td>
                    <td>ВАСВ 22-27-18</td>
                    <td>6,000</td>
                  </tr>
                </tbody>
              </table>
            </div>

            <!-- Key Features -->
            <h3 style="margin-top: var(--space-3xl);">Key Features</h3>
            <div class="accent-line accent-line--left"></div>

            <div class="feature-list reveal-stagger">
              <div class="feature-item">
                <div class="feature-item__icon">
                  <svg width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="10"/><path d="m9 12 2 2 4-4"/></svg>
                </div>
                <div class="feature-item__title">Composite Blades</div>
                <p class="feature-item__text">Fiberglass-reinforced polymer construction with stainless steel leading-edge protection for maximum durability in industrial environments.</p>
              </div>

              <div class="feature-item">
                <div class="feature-item__icon">
                  <svg width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M12 2v4"/><path d="m16.24 7.76-2.83 2.83"/><path d="M22 12h-4"/><path d="m16.24 16.24-2.83-2.83"/></svg>
                </div>
                <div class="feature-item__title">Unlimited Blade Angle</div>
                <p class="feature-item__text">Full range blade angle adjustment for precise airflow optimization. No mechanical stops — configure to exact site requirements.</p>
              </div>

              <div class="feature-item">
                <div class="feature-item__icon">
                  <svg width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M13 2 3 14h9l-1 8 10-12h-9l1-8z"/></svg>
                </div>
                <div class="feature-item__title">Low-Speed Motors</div>
                <p class="feature-item__text">Purpose-built ВАСО, АСВО, and ВАСВ series motors designed for quiet, continuous-duty cooling tower service. No gearbox required.</p>
              </div>

              <div class="feature-item">
                <div class="feature-item__icon">
                  <svg width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M12 22s8-4 8-10V5l-8-3-8 3v7c0 6 8 10 8 10z"/></svg>
                </div>
                <div class="feature-item__title">TU Certified</div>
                <p class="feature-item__text">Manufactured to TU3689-001-00220311-2015 standard. Full quality traceability from raw material to delivered assembly.</p>
              </div>

              <div class="feature-item">
                <div class="feature-item__icon">
                  <svg width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="3" y="3" width="18" height="18" rx="2"/><path d="M3 9h18"/><path d="M9 21V9"/></svg>
                </div>
                <div class="feature-item__title">Modular Assembly</div>
                <p class="feature-item__text">Sectioned blade and hub assembly enables transport to remote installation sites. Field-installable with standard industrial tooling.</p>
              </div>

              <div class="feature-item">
                <div class="feature-item__icon">
                  <svg width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M14 9a2 2 0 0 1-2 2H6l-4 4V4c0-1.1.9-2 2-2h8a2 2 0 0 1 2 2v5z"/><path d="M18 9h2a2 2 0 0 1 2 2v11l-4-4h-6a2 2 0 0 1-2-2v-1"/></svg>
                </div>
                <div class="feature-item__title">24hr Quote Response</div>
                <p class="feature-item__text">Submit an RFQ with your model and quantity requirements. Our engineering team responds with specifications and pricing within 24 hours.</p>
              </div>
            </div>

            <!-- Applications -->
            <h3 style="margin-top: var(--space-3xl);">Applications</h3>
            <div class="accent-line accent-line--left"></div>
            <p style="margin-top: var(--space-lg); color: var(--color-steel); line-height: var(--line-relaxed);">
              VG Series fans are installed in induced-draft cooling towers at:
            </p>
            <ul style="margin-top: var(--space-md); padding-left: var(--space-xl); color: var(--color-steel); line-height: var(--line-relaxed);">
              <li style="margin-bottom: var(--space-sm); list-style: disc;">Oil refineries and petrochemical complexes</li>
              <li style="margin-bottom: var(--space-sm); list-style: disc;">Metallurgical plants and steel mills</li>
              <li style="margin-bottom: var(--space-sm); list-style: disc;">Chemical and fertilizer production facilities</li>
              <li style="margin-bottom: var(--space-sm); list-style: disc;">Power generation stations</li>
              <li style="margin-bottom: var(--space-sm); list-style: disc;">Large-scale HVAC and district cooling systems</li>
            </ul>
          </div>

          <!-- Sidebar -->
          <div class="product-sidebar">
            <h4 class="product-sidebar__title">All Products</h4>
            <a href="/products/cooling-tower-fans.html" class="product-sidebar__link product-sidebar__link--active">Cooling Tower Fans</a>
            <a href="/products/fan-impellers.html" class="product-sidebar__link">Fan Impellers</a>
            <a href="/products/diffusers.html" class="product-sidebar__link">Composite Diffusers</a>
            <a href="/products/air-cooling-fans.html" class="product-sidebar__link">Air-Cooling Fans</a>
            <a href="/products/electric-motors.html" class="product-sidebar__link">Electric Motors</a>
            <div class="product-sidebar__cta">
              <a href="/contact.html" class="btn btn--primary" style="width: 100%;">Request Quote</a>
            </div>
          </div>

        </div>
      </div>
    </section>

    <!-- CTA -->
    <section class="cta-banner">
      <div class="container">
        <h2 class="cta-banner__title">Need a VG Series Fan Quote?</h2>
        <p class="cta-banner__text">
          Specify your cooling tower model and we'll provide complete fan assembly specifications, pricing, and delivery timelines.
        </p>
        <div class="cta-banner__actions">
          <a href="/contact.html" class="btn btn--white btn--lg">Request a Quote</a>
        </div>
      </div>
    </section>

  </main>

  <!-- Footer -->
  <footer class="footer" role="contentinfo">
    <div class="container">
      <div class="footer__grid">
        <div><div class="footer__brand-name">PI<span>TON</span></div><p class="footer__brand-desc">Engineering axial fan systems since 1992.</p></div>
        <div><h4 class="footer__heading">Products</h4><a href="/products/cooling-tower-fans.html" class="footer__link">Cooling Tower Fans</a><a href="/products/fan-impellers.html" class="footer__link">Fan Impellers</a><a href="/products/diffusers.html" class="footer__link">Diffusers</a><a href="/products/air-cooling-fans.html" class="footer__link">Air-Cooling Fans</a><a href="/products/electric-motors.html" class="footer__link">Electric Motors</a></div>
        <div><h4 class="footer__heading">Company</h4><a href="/about.html" class="footer__link">About</a><a href="/clients.html" class="footer__link">Clients</a><a href="/contact.html" class="footer__link">Contact</a></div>
        <div><h4 class="footer__heading">Contact</h4><div class="footer__contact-item"><strong>Phone:</strong> <a href="tel:+74956616793" style="color:var(--color-text-light)">+7-495-661-6793</a></div><div class="footer__contact-item"><strong>Email:</strong> <a href="mailto:pitonltd@mail.ru" style="color:var(--color-text-light)">pitonltd@mail.ru</a></div></div>
      </div>
      <div class="footer__bottom"><span>&copy; <span id="currentYear"></span> PITON LLC.</span><div class="footer__certs"><span>TU4894-004</span><span>TU4894-003</span><span>TU4894-002</span><span>TU3689-001</span></div></div>
    </div>
  </footer>

  <script type="module" src="/src/js/main.js"></script>
</body>
</html>
